# Commissioning and Testing Dam Equipment Operations

## Turbine Generator Commissioning

### Hydro Unit Performance Testing
**Factory Acceptance Testing**: The OPERATION factory acceptance test of EQUIPMENT turbine generator Unit-H8 (VENDOR Voith_Hydro, 175 MW Francis turbine, runner diameter 5.2 meters, synchronous speed 150 rpm, EQUIPMENT generator rated 194 MVA, 13.8 kV, 0.9 power factor) at VENDOR manufacturing facility includes Commissioning_Engineer performing OPERATION mechanical runout measurements using VENDOR Bently_Nevada EQUIPMENT 3300-XL-8mm proximity probes measuring OPERATION shaft runout 0.12 mm (specification <0.15 mm) at EQUIPMENT coupling flange and OPERATION generator rotor runout 0.08 mm (specification <0.10 mm) confirming OPERATION rotor balance quality G1.0 per PROTOCOL ISO-1940 standards. The OPERATION no-load test runs EQUIPMENT turbine at rated speed 150 rpm measuring OPERATION bearing vibration using VENDOR PCB EQUIPMENT 352C33 accelerometers: EQUIPMENT guide bearing vibration 2.1 mm/sec RMS (specification <4.5 mm/sec per PROTOCOL ISO-10816-5 Zone-A normal operation), EQUIPMENT thrust bearing axial vibration 1.8 mm/sec RMS demonstrating OPERATION acceptable mechanical condition. The OPERATION electrical testing includes VENDOR Doble EQUIPMENT M4100 measuring EQUIPMENT generator core iron loss 245 kW at rated voltage (design 250 kW, 98% efficiency), EQUIPMENT stator winding resistance 0.0089 ohms per phase at 75°C, and OPERATION insulation resistance >10,000 MegaOhms at 5 kV DC test voltage per PROTOCOL IEEE-1410 generator commissioning standards.

**Site Acceptance Testing**: Following EQUIPMENT turbine installation at site, Test_Engineer conducts OPERATION on-site commissioning including OPERATION alignment verification using VENDOR Easy-Laser EQUIPMENT E940 shaft alignment system confirming OPERATION turbine-generator coupling alignment: OPERATION parallel offset <0.15 mm, OPERATION angular offset <0.08 mm/meter meeting PROTOCOL coupling manufacturer tolerance specifications (VENDOR Renk EQUIPMENT gear-type coupling, 12,000 kNm torque rating). The OPERATION overspeed testing safely demonstrates EQUIPMENT turbine runaway speed protection: OPERATION closing wicket gates from full open position measuring OPERATION gate closing time 8.5 seconds (specification <10 seconds), OPERATION maximum transient speed 165 rpm (110% rated speed, specification <120% for OPERATION 10-second duration per PROTOCOL ASME-PTC-18 turbine performance test code), and OPERATION confirming EQUIPMENT emergency shutdown systems (VENDOR Woodward EQUIPMENT 505E digital governor executing OPERATION gate closure, EQUIPMENT mechanical overspeed bolt activation at 162 rpm triggering OPERATION hydraulic dump valve) function correctly. The OPERATION efficiency testing measures EQUIPMENT turbine performance at five load points (25%, 50%, 75%, 90%, 100%) using VENDOR Winter-Kennedy EQUIPMENT differential pressure method calculating OPERATION peak efficiency 94.2% at 90% load (specification >94.0%) with OPERATION weighted average efficiency 93.5% per PROTOCOL IEC-60041 field acceptance test procedures.

### Generator Excitation System Testing
**Static Excitation System Commissioning**: The OPERATION commissioning of EQUIPMENT static excitation system (VENDOR ABB EQUIPMENT Unitrol-6800, thyristor-based, 1,850 VDC field voltage, 2,200 A field current capability) includes Control_Engineer performing OPERATION individual component testing: EQUIPMENT power transformer (VENDOR ABB, 4.5 MVA, 13.8kV-primary/520V-secondary delta-wye connected) verified using OPERATION turns ratio test (measured ratio 26.54:1, calculated ratio 26.54:1, deviation 0.0%), EQUIPMENT thyristor bridges (three six-pulse bridges, 18 thyristors VENDOR Infineon T1890N42TOF rated 4,200V/1,800A) tested using VENDOR Megger EQUIPMENT TM1800 thyristor analyzer measuring OPERATION forward voltage drop 1.4V and OPERATION blocking voltage 4,500V confirming OPERATION device ratings. The OPERATION automatic voltage regulator testing injects OPERATION simulated generator terminal voltage variations using VENDOR Omicron EQUIPMENT CMC356 relay test set measuring OPERATION AVR response time: OPERATION voltage step change 13.8kV to 13.0kV producing OPERATION field current increase from 1,200A to 1,650A within 125 milliseconds (specification <200 milliseconds) demonstrating OPERATION adequate transient response per PROTOCOL IEEE-421.5 excitation system models Type-ST1A parameters validation.

**Field Flash Testing**: The Excitation_Technician performs OPERATION field flash protection testing simulating OPERATION field circuit fault conditions: OPERATION reducing field resistance by 50% (simulating OPERATION shorted field turns) confirming EQUIPMENT field overvoltage relay (VENDOR ABB EQUIPMENT function-59F set 110% rated field voltage 2,035 VDC) trips within 1.5 seconds, OPERATION field overcurrent protection (VENDOR ABB EQUIPMENT function-76 set 115% rated field current 2,530 A) trips within 5.0 seconds per PROTOCOL generator protection coordination study, and OPERATION field ground detection (VENDOR Bender EQUIPMENT IRDH375B insulation monitoring device, sensitivity 1 kOhm) alarms at 15 kOhm field-to-ground resistance. The OPERATION manual field excitation test using EQUIPMENT portable field flashing equipment (VENDOR Electric_Machinery EQUIPMENT EZ-Flash 250VDC 50A source) confirms OPERATION generator residual magnetism adequate for OPERATION voltage buildup: OPERATION applying 12-second field flash at 180 VDC 25 A produces OPERATION generator terminal voltage 4,200 VAC (no-load open circuit voltage 30% rated demonstrating OPERATION sufficient residual flux) allowing OPERATION automatic voltage regulator takeover at 13,800V rated voltage using OPERATION field forcing 140% rated field voltage per PROTOCOL IEEE-421.2 excitation system commissioning guide.

## Dam Instrumentation Commissioning

### Seepage Monitoring System Installation
**Piezometer Installation and Testing**: The OPERATION installation of EQUIPMENT vibrating wire piezometers (VENDOR Geokon EQUIPMENT Model-4500, measurement range 3,500 kPa, accuracy ±0.1% full scale, resolution 0.025% FS) at Cougar Dam foundation includes Geotechnical_Engineer supervising OPERATION borehole drilling using VENDOR Boart_Longyear EQUIPMENT PQ wireline coring system advancing OPERATION borehole to 85-meter depth in EQUIPMENT foundation basalt rock, OPERATION installing EQUIPMENT piezometer using OPERATION sand pack placement (VENDOR Graniterock 20-30 mesh silica sand, 2-meter thickness above piezometer ceramic filter tip), OPERATION bentonite seal (VENDOR Volclay 3/8-inch bentonite chips hydrated 24 hours creating 1-meter impermeable seal), and OPERATION grout column (VENDOR Halliburton EQUIPMENT Type-I Portland cement grout, water-cement ratio 0.5, placed using OPERATION tremie method preventing OPERATION segregation). The OPERATION commissioning includes OPERATION zero reference measurement with EQUIPMENT piezometer tip at installation depth 85 meters elevation 145 meters measuring OPERATION initial piezometric pressure 880 kPa (equivalent to 89.7 meters water column, piezometric surface elevation 234.7 meters) and OPERATION 48-hour stability test showing OPERATION pressure variation <2 kPa confirming OPERATION installation quality per PROTOCOL ASTM-D4750 piezometer installation standards.

**Data Acquisition System Commissioning**: The OPERATION commissioning of EQUIPMENT automatic piezometer monitoring system using VENDOR Campbell_Scientific EQUIPMENT CR6 datalogger (16 vibrating wire channels, -55°C to +85°C operating range, 4 MB memory, cellular modem communication) includes Instrumentation_Engineer configuring OPERATION measurement parameters: OPERATION excitation frequency 3,000 Hz, OPERATION measurement interval 15 minutes, OPERATION thermistor temperature compensation reading EQUIPMENT internal thermistor (accuracy ±0.5°C) correcting OPERATION wire frequency for OPERATION temperature variations using OPERATION calibration polynomial (G-factor 0.00387 kPa/Hz², K-factor -0.232 Hz/°C). The OPERATION communication testing validates OPERATION cellular data transmission using VENDOR AT&T EQUIPMENT LTE network (signal strength -72 dBm, specification minimum -100 dBm) uploading OPERATION measurement files (CSV format, 96 readings per day per sensor, file size 18 kB daily) to VENDOR cloud-based EQUIPMENT database (VENDOR Microsoft EQUIPMENT Azure SQL, 50 GB storage, PROTOCOL TLS-1.2 encryption) with OPERATION data validation confirming OPERATION 99.8% successful transmission rate exceeding PROTOCOL FERC Part 12 dam safety monitoring 95% data recovery requirement. The OPERATION alarm threshold configuration sets OPERATION Level-1 alert at 950 kPa (15% above baseline 880 kPa), OPERATION Level-2 alert at 1,050 kPa (30% above baseline requiring OPERATION engineering assessment within 4 hours), and OPERATION Level-3 alert at 1,150 kPa (45% above baseline triggering PROTOCOL emergency action plan notification procedures) per OPERATION site-specific PROTOCOL surveillance criteria.

### Structural Deformation Monitoring
**Survey Monument Installation**: The OPERATION installation of EQUIPMENT geodetic monitoring network at Detroit Dam includes Survey_Engineer establishing OPERATION stable reference monuments (VENDOR Berntsen EQUIPMENT three-inch brass benchmarks set in EQUIPMENT concrete pillars, 4-ft depth below grade, 100-ft distance from EQUIPMENT dam structure ensuring OPERATION reference stability) and OPERATION monitoring monuments (VENDOR Berntsen EQUIPMENT two-inch stainless steel benchmarks set in EQUIPMENT dam crest concrete, 15-meter spacing along 450-meter crest length creating 30 monitoring points). The OPERATION baseline survey using VENDOR Trimble EQUIPMENT R12i GNSS receiver (RTK positioning, horizontal accuracy ±8mm + 1ppm, vertical accuracy ±15mm + 1ppm) establishes OPERATION initial coordinates in PROTOCOL State Plane Coordinate System with OPERATION measurement redundancy: OPERATION observing each monument from three control stations, OPERATION least-squares network adjustment achieving OPERATION horizontal precision ±3 mm, OPERATION vertical precision ±5 mm per PROTOCOL USACE geodetic surveying standards EM-1110-2-1009. The OPERATION commissioning survey establishes OPERATION baseline measurements during OPERATION reservoir at normal pool elevation 1,563 ft providing OPERATION reference condition for OPERATION subsequent quarterly monitoring surveys detecting OPERATION seasonal and OPERATION long-term deformation patterns.

**Automated Total Station Monitoring**: The OPERATION commissioning of EQUIPMENT robotic total station system (VENDOR Leica EQUIPMENT TM50 motorized total station, angular accuracy 0.5 arcseconds, EDM accuracy ±0.6mm + 1ppm, EQUIPMENT automated prism target tracking) permanently installed in EQUIPMENT environmentally controlled shelter (VENDOR Nissen EQUIPMENT Quonset building, climate control maintaining 20±2°C, humidity 50±10% RH) includes Control_Engineer configuring OPERATION automated measurement sequence: OPERATION round observation of 24 monuments (four angles per monument at face-left and face-right reducing OPERATION pointing errors), OPERATION measurement duration 45 minutes achieving OPERATION point precision ±1.5 mm horizontal, ±2.5 mm vertical per PROTOCOL repeated measurements analysis. The OPERATION system integration connects EQUIPMENT total station to VENDOR Windows-based EQUIPMENT control computer running VENDOR Leica EQUIPMENT GeoMOS software (geodetic monitoring software executing OPERATION automatic measurements every 6 hours, OPERATION data processing using OPERATION deformation analysis algorithms, OPERATION alerting based on OPERATION statistical analysis detecting OPERATION significant movements exceeding ±5 mm at 95% confidence level per PROTOCOL ISO-4463 geodetic monitoring standards). The OPERATION commissioning period 90 days establishes OPERATION measurement baseline variability: OPERATION daily repeatability ±1.8 mm (attributed to OPERATION atmospheric refraction variations and OPERATION instrument thermal stability) defining OPERATION alarm threshold 3× baseline standard deviation (±5.4 mm) for OPERATION statistically significant movement detection per PROTOCOL dam safety monitoring best practices.
